# Experiment summary

Generated by `python experiments/summarise.py` from the recorded results (nothing recomputed). Control results are synthetic (digital twin): 7 measured days, seeds 1-3, matched weather, occupants, sensor noise and faults; mean ± sd over seeds. A control run is reused from `experiments/results/run_cache/` only when the simulator and controller code, the policy file and the model version it depends on are byte-identical (`rl/evaluate.py`).

## Status

| experiment | status | finished | wall time |
|---|---|---|---|
| exp01_baseline - Experiment 1 - Baseline building operation | **PASS** | 2026-10-23T16:45:38 | 0 s (6 of 6 runs reused from the run cache; simulation time of the runs 390 s) |
| exp02_occupancy - Experiment 2 - Occupancy-model evaluation | **PASS** | 2026-10-23T15:46:30 | 1450 s |
| exp03_thermal - Experiment 3 - Thermal prediction | **PASS** | 2026-10-23T15:58:30 | 720 s |
| exp04_energy - Experiment 4 - Energy prediction | **PASS** | 2026-10-23T16:05:30 | 421 s |
| exp05_control - Experiment 5 - Optimized control vs baseline | **PASS** | 2026-10-23T16:45:39 | 0 s (12 of 12 runs reused from the run cache; simulation time of the runs 1783 s) |
| exp06_occupancy_variation - Experiment 6 - Occupancy variation | **PASS** | 2026-10-23T16:45:39 | 0 s (27 of 27 runs reused from the run cache; simulation time of the runs 4538 s) |
| exp07_weather - Experiment 7 - Weather variation | **PASS** | 2026-10-23T16:45:39 | 0 s (18 of 18 runs reused from the run cache; simulation time of the runs 1982 s) |
| exp08_fault_tolerance - Experiment 8 - Fault tolerance | **PASS** | 2026-10-23T16:45:40 | 1 s (36 of 36 runs reused from the run cache; simulation time of the runs 3883 s) |
| exp09_consistency - Experiment 9 - Room and building consistency | **PASS** | 2026-10-23T16:45:43 | 3 s |
| exp10_live_room - Experiment 10 - Live-room integration (test harness) | **PASS** | 2026-10-23T14:30:30 | 14 s |

## Control

| experiment | scenario | controller | energy kWh (7 d) | savings vs schedule | discomfort (share of occupied time) | PMV-hours > 0.5 | IAQ room-min > 1000 ppm | AC on/off cycles | fail-safe F1 / F2 / F3 |
|---|---|---|---|---|---|---|---|---|---|
| exp01 | normal | Conventional schedule | 10964 ± 76 | +0.0 % | 21.7 % | 197.9 | 0 | 324 | 0 / 0 / 0 |
| exp01 | normal | Always on | 14705 ± 99 | -34.1 % | 8.6 % | 2.9 | 0 | 0 | 0 / 0 / 0 |
| exp05 | normal | Conventional schedule | 10964 ± 76 | +0.0 % | 21.7 % | 197.9 | 0 | 324 | 0 / 0 / 0 |
| exp05 | normal | RF threshold rule | 11836 ± 113 | -7.9 % | 36.9 % | 153.9 | 0 | 0 | 0 / 0 / 0 |
| exp05 | normal | Multi-objective (MPC-like) | 10120 ± 109 | +7.7 % | 13.6 % | 28.6 | 0 | 640 | 0 / 0 / 0 |
| exp05 | normal | PPO | 9721 ± 92 | +11.3 % | 5.2 % | 26.6 | 0 | 771 | 0 / 0 / 0 |
| exp06 | low_occupancy | Conventional schedule | 10498 ± 76 | +0.0 % | 18.3 % | 93.7 | 0 | 324 | 0 / 0 / 0 |
| exp06 | low_occupancy | Multi-objective (MPC-like) | 9476 ± 100 | +9.7 % | 10.4 % | 18.3 | 0 | 720 | 0 / 0 / 0 |
| exp06 | low_occupancy | PPO | 8937 ± 82 | +14.9 % | 5.3 % | 24.0 | 0 | 724 | 0 / 0 / 0 |
| exp06 | high_occupancy | Conventional schedule | 11228 ± 80 | +0.0 % | 22.5 % | 205.4 | 0 | 324 | 0 / 0 / 0 |
| exp06 | high_occupancy | Multi-objective (MPC-like) | 10425 ± 116 | +7.2 % | 14.7 % | 29.4 | 0 | 642 | 0 / 0 / 0 |
| exp06 | high_occupancy | PPO | 10055 ± 104 | +10.4 % | 5.8 % | 25.5 | 0 | 771 | 0 / 0 / 0 |
| exp06 | sudden_occupancy | Conventional schedule | 10993 ± 80 | +0.0 % | 22.7 % | 225.4 | 67 | 324 | 0 / 0 / 0 |
| exp06 | sudden_occupancy | Multi-objective (MPC-like) | 10240 ± 126 | +6.8 % | 13.8 % | 30.1 | 0 | 663 | 0 / 0 / 0 |
| exp06 | sudden_occupancy | PPO | 9805 ± 114 | +10.8 % | 5.4 % | 29.0 | 0 | 810 | 0 / 0 / 0 |
| exp07 | hot_weather | Conventional schedule | 12242 ± 78 | +0.0 % | 27.0 % | 264.8 | 0 | 324 | 0 / 0 / 0 |
| exp07 | hot_weather | Multi-objective (MPC-like) | 11670 ± 116 | +4.7 % | 21.7 % | 50.1 | 0 | 690 | 0 / 0 / 0 |
| exp07 | hot_weather | PPO | 11384 ± 86 | +7.0 % | 9.5 % | 40.2 | 0 | 978 | 0 / 0 / 0 |
| exp07 | cool_weather | Conventional schedule | 8504 ± 66 | +0.0 % | 20.6 % | 44.0 | 0 | 324 | 0 / 0 / 0 |
| exp07 | cool_weather | Multi-objective (MPC-like) | 7489 ± 90 | +11.9 % | 0.7 % | 1.8 | 0 | 323 | 0 / 0 / 0 |
| exp07 | cool_weather | PPO | 6715 ± 70 | +21.0 % | 5.1 % | 27.2 | 0 | 316 | 0 / 0 / 0 |
| exp08 | sensor_dropout | Conventional schedule | 10964 ± 76 | +0.0 % | 21.7 % | 197.9 | 0 | 324 | 23374 / 0 / 0 |
| exp08 | sensor_dropout | Multi-objective (MPC-like) | 10208 ± 174 | +6.9 % | 14.6 % | 40.6 | 0 | 1254 | 36394 / 0 / 0 |
| exp08 | sensor_dropout | PPO | 9773 ± 140 | +10.9 % | 7.6 % | 41.6 | 0 | 1201 | 23374 / 0 / 0 |
| exp08 | network_outage | Conventional schedule | 10964 ± 76 | +0.0 % | 21.7 % | 197.9 | 0 | 324 | 14632 / 0 / 0 |
| exp08 | network_outage | Multi-objective (MPC-like) | 10218 ± 117 | +6.8 % | 14.2 % | 37.6 | 0 | 845 | 22757 / 0 / 0 |
| exp08 | network_outage | PPO | 9789 ± 90 | +10.7 % | 7.2 % | 42.3 | 0 | 872 | 14632 / 0 / 0 |
| exp08 | hvac_failure | Conventional schedule | 10933 ± 76 | +0.0 % | 22.5 % | 225.9 | 0 | 324 | 0 / 0 / 0 |
| exp08 | hvac_failure | Multi-objective (MPC-like) | 10120 ± 109 | +7.4 % | 13.6 % | 28.6 | 0 | 641 | 0 / 0 / 0 |
| exp08 | hvac_failure | PPO | 9705 ± 91 | +11.2 % | 6.6 % | 48.3 | 0 | 788 | 0 / 0 / 0 |
| exp08 | hvac_reduced | Conventional schedule | 10808 ± 70 | +0.0 % | 32.0 % | 270.1 | 0 | 324 | 0 / 0 / 0 |
| exp08 | hvac_reduced | Multi-objective (MPC-like) | 10050 ± 103 | +7.0 % | 21.9 % | 53.4 | 0 | 660 | 0 / 0 / 0 |
| exp08 | hvac_reduced | PPO | 9623 ± 92 | +11.0 % | 12.2 % | 56.2 | 0 | 830 | 0 / 0 / 0 |

## PPO training-seed variability and confirmation on new evaluation seeds

- **ppo_seed_variability**: best policy of each training run on normal/seeds 1-3 - v2_seed0: 9721 kWh, discomfort 5.2 %; v2_seed1: 9770 kWh, discomfort 6.1 %
- **ppo_confirmation_new_seeds**: ppo_policy v2 on normal / seeds 4-6 (not used in the reward redesign) - schedule: 10892 kWh (+0.0 % vs schedule), discomfort 22.2 %, AC cycles 324; mo: 10031 kWh (+7.9 % vs schedule), discomfort 11.2 %, AC cycles 621; ppo: 9683 kWh (+11.1 % vs schedule), discomfort 4.6 %, AC cycles 772

## Additional failure cases

- **controller_failure**: every decision fell back to the rule-based schedule (F2 = 12600), the building kept running (404 kWh in 6 h, discomfort 18.1 % of occupied time); error recorded: RuntimeError: simulated controller crash
- **model_load_failure**: a corrupted / missing model is reported as not loaded with its error, and no prediction is produced (no random or default substitute): occupancy_twin_fusion: FileNotFoundError: no version of occupancy_twin_fusion in the registry; thermal_h30: FileNotFoundError: no active version of thermal_h30 (run python -m ml.registry init); occupancy_rf: FileNotFoundError: no active version of occupancy_rf (run python -m ml.registry init)

## exp09_consistency
| check | value | expected | difference | result |
|---|---|---|---|---|
| sum of rooms = building | 2167451.265694 | 2167451.265694 | 0.00e+00 | PASS |
| sum of floors = building | 2167451.265694 | 2167451.265694 | 0.00e+00 | PASS |
| sum of end uses = building | 2167451.265694 | 2167451.265694 | 4.66e-10 | PASS |
| exp07_weather: room sum - total (max over runs, kWh) | 0.000000 | 0.000000 | 2.15e-10 | PASS |
| exp05_control: room sum - total (max over runs, kWh) | 0.000000 | 0.000000 | 3.33e-10 | PASS |
| exp06_occupancy_variation: room sum - total (max over runs, kWh) | 0.000000 | 0.000000 | 2.49e-10 | PASS |
| exp08_fault_tolerance: room sum - total (max over runs, kWh) | 0.000000 | 0.000000 | 2.40e-10 | PASS |
| exp01_baseline: room sum - total (max over runs, kWh) | 0.000000 | 0.000000 | 2.35e-10 | PASS |
| live twin: meter segments = energy of the 25 rooms over 3 simulated hours (kWh) | 146.507158 | 146.507158 | 2.84e-14 | PASS |

## exp10_live_room
Test harness: HTTP test payload and raspberry_pi/mqtt_device_sim.py over a local MQTT broker (amqtt). **Physical verification with the ESP32-S3 board: not performed in this environment (no board attached).**

| check | result |
|---|---|
| no board: room 101 shown as never connected | PASS |
| HTTP reading accepted and a decision returned | PASS |
| room 101 connected, values shown exactly | PASS |
| test-sender data labelled synthetic, not measured | PASS |
| edge connected to the MQTT broker | PASS |
| device harness ran | PASS |
| 36 unique readings accepted, 4 duplicates dropped | PASS |
| out-of-range values dropped and reported | PASS |
| every command acknowledged | PASS |
| readings stored with provenance synthetic (harness) | PASS |
| no harness reading stored as room101_measured | PASS |
| MQTT status endpoint reports the bridge | PASS |
| silent board -> room shown as lost, no values | PASS |

Bridge statistics: {"received": 40, "accepted": 36, "rejected": 0, "duplicates": 4, "commands_sent": 36, "acks": 36, "ack_timeouts": 0, "reconnects": 0, "field_problems": 3}

Store: {"readings": 37, "decisions": 37, "events": 1, "predictions": 0, "commands": 36, "room_snapshots": 0}
